---
type: Document Section
title: Overview of the Activity
resource: urn:sha256:e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a#section=overview-of-the-activity
tags:
- document-section
- corpus-pge
- level-5
status: stable
generated:
  by: process:okf-trial-topic-bundle-v1
  at: '2026-08-02T00:00:00Z'
sources:
- id: source-pdf
  resource: urn:sha256:e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a#pages=239
  title: pge-2026-2028-base-wmp-vol1-r0.pdf
corpus: PGE
corpus_version: pge_wmp_r0_20260719
source_chunk_id: PGE-TOPIC-00213
slug: overview-of-the-activity
outline_level: 5
outline_order: 213
section_number: null
section_path:
- 8. Grid Design, Operations, and Maintenance
- 8.2 Grid Design and System Hardening
- 8.2.7 Microgrids
- 8.2.7.2 Temporary Distribution Microgrids
- Overview of the Activity
page_number: 239
page_numbers:
- 239
document_name: pge-2026-2028-base-wmp-vol1-r0.pdf
source_sha256: e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a
content_sha256: e7700c1a16548696e41151099d5a9feb7b5ffbed41c807fe8401c97bce49cc07
child_count: 0
---

# Overview of the Activity

## Evidence

<!-- okf-trial:evidence-start -->
Temporary distribution microgrids are designed to support community resilience and 
reduce the number of customers impacted by PSPS by energizing “main street 
corridors” with clusters of shared services and critical facilities so that those resources 
can continue serving surrounding residents during PSPS events.  Though each 
temporary distribution microgrid (DMG) varies in scale and scope, the following design 
features are likely for each:

• 
Devices used to disconnect the DMG from the larger electrical grid include:

– 
A pre-determined space for backup generation and equipment to allow for rapid 
connections (e.g., Pre-installed Interconnection Hubs (PIH)); and

– 
The use of temporary generators that allow PG&E to shorten the design and 
construction time required to ready a permanent microgrid for operation.

Impact of the Activity on Wildfire Risk
<!-- okf-trial:evidence-end -->

## Relationships

* Parent topic: [8.2.7.2 Temporary Distribution Microgrids](../8-2-7-2-temporary-distribution-microgrids.md)
* Next topic: [Impact of the Activity on Wildfire Risk](impact-of-the-activity-on-wildfire-risk.md)

## Provenance

Extracted from **pge-2026-2028-base-wmp-vol1-r0.pdf**, page 239.[^source-pdf]

[^source-pdf]: pge-2026-2028-base-wmp-vol1-r0.pdf, page 239.
