---
type: Document Section
title: Overview of the Activity
resource: urn:sha256:e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a#section=overview-of-the-activity
tags:
- document-section
- corpus-pge
- level-5
status: stable
generated:
  by: process:okf-trial-topic-bundle-v1
  at: '2026-08-02T00:00:00Z'
sources:
- id: source-pdf
  resource: urn:sha256:e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a#pages=241,242
  title: pge-2026-2028-base-wmp-vol1-r0.pdf
corpus: PGE
corpus_version: pge_wmp_r0_20260719
source_chunk_id: PGE-TOPIC-00219
slug: overview-of-the-activity
outline_level: 5
outline_order: 219
section_number: null
section_path:
- 8. Grid Design, Operations, and Maintenance
- 8.2 Grid Design and System Hardening
- 8.2.7 Microgrids
- 8.2.7.3 Community Microgrid Enablement Program and Microgrid Incentive Program
- Overview of the Activity
page_number: 241
page_numbers:
- 241
- 242
document_name: pge-2026-2028-base-wmp-vol1-r0.pdf
source_sha256: e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a
content_sha256: 4bf3c729198c039096e66ecad90fb52ef64095154158d16a72a2acd84a35c662
child_count: 0
---

# Overview of the Activity

## Evidence

<!-- okf-trial:evidence-start -->
The Community Microgrid Enablement Program (CMEP) and Microgrid Incentive 
Program (MIP) support and provide incentives for the development of community-led 
multi-customer microgrids.

The CMEP, which launched in April 2021, helps communities with the technical, 
financial, legal, and regulatory challenges inherent in novel microgrid technology 
deployments, especially front-of-the-meter, multi–customer microgrids.

The CMEP consists of four elements:

1) Web-Based Tools and Information:  PG&E provides financial, technical, and 
interconnection resources for community microgrid projects.  See, for example, 
www.pge.com/cmep and PG&E’s Community Microgrid Technical Best Practices 
Guide.72

2) Enhanced Utility Technical Support:  PG&E provides incremental support to 
facilitate development of multi-customer microgrids from initial concept exploration, 
through assessment, and execution.

3) Pro Forma Tariff and Agreements:  PG&E uses pro forma tariffs and agreements to 
administer the program.  In 2020 PG&E developed a pro forma Community 
Microgrid Enablement Tariff (CMET) to govern the eligibility, development, island 
and transitional operation of community microgrids.  PG&E has also developed a 
Microgrid Operating Agreement, which defines the roles and responsibilities in the 
development and operation of a community microgrid.

4) Cost Offsets:  PG&E will offset the cost to design and deploy equipment needed to 
enable the safe islanding of a community microgrid of up to $3 million per project.  
This may include equipment such as isolation devices, PG&E’s microgrid controller, 
and equipment to ensure that the microgrid is safe to operate.  The cost offsets do 
not cover the cost of distributed generation or energy storage.

72 The supporting document is available at:  PG&E’s Community Wildfire Safety Program.

-211-

The MIP is used to fund clean community microgrids, with a focus on critical energy 
needs of disadvantaged and vulnerable populations impacted by grid outages.  The 
CPUC allotted a $200 million budget to MIP, of which PG&E was allocated 
$79.2 million.  The program uses a scoring system based on customer resilience, and 
environmental benefits to award funding to selected projects.

Impact of the Activity on Wildfire Risk
<!-- okf-trial:evidence-end -->

## Relationships

* Parent topic: [8.2.7.3 Community Microgrid Enablement Program and Microgrid Incentive Program](../8-2-7-3-community-microgrid-enablement-program-and-microgrid-incentive-program.md)
* Next topic: [Impact of the Activity on Wildfire Risk](impact-of-the-activity-on-wildfire-risk.md)

## Provenance

Extracted from **pge-2026-2028-base-wmp-vol1-r0.pdf**, pages 241-242.[^source-pdf]

[^source-pdf]: pge-2026-2028-base-wmp-vol1-r0.pdf, pages 241-242.
