---
type: Document Section
title: Condition Monitoring
resource: urn:sha256:e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a#section=condition-monitoring
tags:
- document-section
- corpus-pge
- level-4
status: stable
generated:
  by: process:okf-trial-topic-bundle-v1
  at: '2026-08-02T00:00:00Z'
sources:
- id: source-pdf
  resource: urn:sha256:e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a#pages=290,291
  title: pge-2026-2028-base-wmp-vol1-r0.pdf
corpus: PGE
corpus_version: pge_wmp_r0_20260719
source_chunk_id: PGE-TOPIC-00352
slug: condition-monitoring
outline_level: 4
outline_order: 352
section_number: null
section_path:
- 8. Grid Design, Operations, and Maintenance
- 8.4 Equipment Maintenance and Repair
- 8.4.2 Circuit Breakers
- Condition Monitoring
page_number: 290
page_numbers:
- 290
- 291
document_name: pge-2026-2028-base-wmp-vol1-r0.pdf
source_sha256: e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a
content_sha256: 6c3d66b3d2996480617688a3178112a13990928b32d04e36a828c778d28362a3
child_count: 0
---

# Condition Monitoring

## Evidence

<!-- okf-trial:evidence-start -->
Substation circuit breakers are inspected and maintained in accordance with Utility 
Standard Substation Equipment Maintenance Requirements (TD-3322S, 
Attachment 7),89 which includes provisions for inspections and preventive time-based

88 The supporting document is available at:  PG&E’s Community Wildfire Safety Program. 
89 The supporting document is available at:  PG&E’s Community Wildfire Safety Program.

-260-

and condition-based maintenance.  Requisite maintenance tasks include mechanism 
service, diagnostic testing, compressor service, overhaul, routine exercise, and 
sampling insulating media such as SF6 gas or mineral oil analyses for quality and 
dissolved gases.  In general, standardized substation maintenance intervals vary from 
annual, bi-annual, 4-years, 8-years, or 12-years, based on circuit breaker type and 
application.  Since the program also uses condition-based triggers such as oil sample 
results to initiate additional maintenance tasks, the intervals are not always linear and 
the frequencies between maintenance tasks may vary.

Maintenance Strategy
<!-- okf-trial:evidence-end -->

## Relationships

* Parent topic: [8.4.2 Circuit Breakers](../8-4-2-circuit-breakers.md)
* Previous topic: [Relevant Asset Types (Select all that apply)](relevant-asset-types-select-all-that-apply.md)
* Next topic: [Maintenance Strategy](maintenance-strategy.md)

## Provenance

Extracted from **pge-2026-2028-base-wmp-vol1-r0.pdf**, pages 290-291.[^source-pdf]

[^source-pdf]: pge-2026-2028-base-wmp-vol1-r0.pdf, pages 290-291.
