---
type: Document Section
title: 8.6.3 Substation Tags
resource: urn:sha256:e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a#section=8-6-3-substation-tags
tags:
- document-section
- corpus-pge
- level-3
status: stable
generated:
  by: process:okf-trial-topic-bundle-v1
  at: '2026-08-02T00:00:00Z'
sources:
- id: source-pdf
  resource: urn:sha256:e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a#pages=352,353,354,355
  title: pge-2026-2028-base-wmp-vol1-r0.pdf
corpus: PGE
corpus_version: pge_wmp_r0_20260719
source_chunk_id: PGE-TOPIC-00558
slug: 8-6-3-substation-tags
outline_level: 3
outline_order: 558
section_number: 8.6.3
section_path:
- 8. Grid Design, Operations, and Maintenance
- 8.6 Work Orders
- 8.6.3 Substation Tags
page_number: 352
page_numbers:
- 352
- 353
- 354
- 355
document_name: pge-2026-2028-base-wmp-vol1-r0.pdf
source_sha256: e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a
content_sha256: 8e020c08aa99c5ac4e6b82e366697c8bbfde93996e2c02150710eb091ab4f472
child_count: 0
---

# 8.6.3 Substation Tags

## Evidence

<!-- okf-trial:evidence-start -->
PG&E initiates corrective repairs and equipment replacements based on issues 
identified through maintenance and inspections of substations located in HFTD Tier 2, 
Tier 3, Zone 1 and HFRA.  The corrective maintenance activity is intended to correct 
deficiencies so that substation equipment operates as designed and mitigates the risk of 
failure potentially leading to wildfire ignition.

Corrective work is prioritized and completed based on equipment condition and the risk 
of failure.  Corrective work is tracked through Line Corrective (LC) notifications that are 
identified through inspections.  The conditions and severities of each LC notification are 
evaluated individually using the Facility Damage Action (FDA) matrix to determine the 
needed mitigation and assigned a corresponding priority code.  The priority codes (A, B, 
E, or F) specify the timeframe for mitigation and determine the due dates by which the 
LC notification should be completed.  Substation LC priority codes and their associated 
timelines are documented in Substation Equipment Maintenance Requirements 
Standard (TD-3322S), and the FDA matrix process is documented in Substation SAP 
Work Management System (WMS) Process Procedure (TD-3320P-12).130

Substation LC notifications are targeted to be completed by their required end date 
(RED), if possible, and not to exceed the out of compliance (OOC) date.  The current 
backlog of substation LC notifications were created in or after 2023.  This population of

129 The supporting documents are available at:  PG&E’s Community Wildfire Safety Program. 
130 The supporting documents are available at:  PG&E’s Community Wildfire Safety Program.

-322-

LC notifications will be prioritized and scheduled in accordance with the timelines 
specified in Utility Standard TD-3322S and Utility Procedure TD-3320P-12, barring 
External Factors.

For all time dependent LC notifications that cannot be completed by the OOC date, a 
FSR or station inspection will be performed to evaluate the current condition of the 
corrective action.  In addition, an FSR must be performed if a notification is determined 
to warrant a prioritization correction or reprioritization due to operational constraints or 
reasonable circumstances.  The notification management prioritization correction and 
reprioritization process are documented in Substation SAP WMS procedure 
(TD-3320P-12).

Similarly, we perform corrective repairs and equipment replacements based on 
equipment condition and the risk of failure as described above.  Power Generation 
corrective notifications are prioritized and processed as documented in Utility Standard 
PG-2498S and Utility Procedure for PG-2498P-01 for Hydro Generation.  For Power 
Generation Fossil/Renewable facilities, the work management process is documented 
in Utility Procedure PG-4000P-04.131  Identified issues result in corrective notifications 
that are assigned a repair priority code with specified due dates corresponding to the 
issue identified during the inspection.

Power Generation corrective notifications are targeted to be completed by their RED 
when possible.  The current backlog of Power Generation corrective notifications was 
created in or after 2024 and will be prioritized and scheduled in accordance with the 
timelines specified in Utility Standard PG-2498S and Utility Procedures PG-2498P-01 
and PG-4000P-04, barring External Factors.  For all Power Generation notifications that 
cannot be completed by the required end date, a formal extension must be granted by 
appropriate authority as described in PG-2498P-01 and PG-4000P-04, depending on 
facility type, or a reassessment occurs during the next station inspection to evaluate the 
current condition of the corrective action.

Table 8-5-3 below shows the number of past due Substation LC notifications in 
HFTD/HFRA categorized by age.  There are no past due Power Generation corrective 
notifications in HFTD/HFRA.

131 The supporting documents are available at:  PG&E’s Community Wildfire Safety Program.

-323-

TABLE 8-5-3:   
NUMBER OF PAST DUE ASSET WORK ORDERS CATEGORIZED BY AGE

(AS OF DECEMBER 31, 2024) 55

0-30 
Days

31-90 
Days

91-180 
Days

181+ 
Days

HTFD Area

Non-HFTD  
32 
13 
34 
6

HFTD-Tier 2  
1 
1 
– 
–

HFTD-Tier 3 
– 
– 
– 
–

Table 8-6-3 below shows the number of past due Substation asset work orders 
categorized by priority level.

TABLE 8-6-3:   
NUMBER OF PAST DUE ASSET WORK ORDERS CATEGORIZED BY PRIORITY LEVEL

(AS OF DECEMBER 31, 2024) 56

0-30 
Days

31-90 
Days

91-180 
Days

181+ 
Days

Priority Level

Level 1  
– 
– 
– 
–

Level 2  
33 
14 
34 
6

Level 3 
– 
– 
– 
–

-324-

8.7 
Grid Operations and Procedures
<!-- okf-trial:evidence-end -->

## Relationships

* Parent topic: [8.6 Work Orders](../8-6-work-orders.md)
* Previous topic: [8.6.2 Distribution Tags](8-6-2-distribution-tags.md)

## Provenance

Extracted from **pge-2026-2028-base-wmp-vol1-r0.pdf**, pages 352-355.[^source-pdf]

[^source-pdf]: pge-2026-2028-base-wmp-vol1-r0.pdf, pages 352-355.
