---
type: Document Section
title: 'PG&E Response:'
resource: urn:sha256:e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a#section=pg-e-response
tags:
- document-section
- corpus-pge
- level-3
status: stable
generated:
  by: process:okf-trial-topic-bundle-v1
  at: '2026-08-02T00:00:00Z'
sources:
- id: source-pdf
  resource: urn:sha256:e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a#pages=604,605,606,607
  title: pge-2026-2028-base-wmp-vol1-r0.pdf
corpus: PGE
corpus_version: pge_wmp_r0_20260719
source_chunk_id: PGE-TOPIC-00958
slug: pg-e-response
outline_level: 3
outline_order: 958
section_number: null
section_path:
- Appendix D – Areas for Continued Improvement
- ACI PG&E-25U-05 – Transformer Predictive Maintenance
- 'PG&E Response:'
page_number: 604
page_numbers:
- 604
- 605
- 606
- 607
document_name: pge-2026-2028-base-wmp-vol1-r0.pdf
source_sha256: e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a
content_sha256: 2f79132f0bd74a26cb629b8e77fd8f84071a6864701cf7272045395606984323
child_count: 0
---

# PG&E Response:

## Evidence

<!-- okf-trial:evidence-start -->
Upon the completion of EPIC 3.20, the transformer failure prediction model transitioned 
to the IONA project.  IONA is a machine learning model that detects voltage anomalies 
using SmartMeter voltage and loading data along with weather data, transformer age, 
and geographical information to predict transformer failures.  The model assigns a Pf 
that updates weekly.  PG&E’s Asset Health & Performance Center has been running 
the IONA model consistently since January 2024, conducting engineering analysis on 
failure predictions generated by the model.  Once the voltage/load anomalies are 
confirmed, a potential root cause is assigned by the reviewer and sent on for further 
investigation.

In 2024, 282 investigations were completed using the IONA model, which resulted in 
44 transformers (9 in HFTD Tier 2 and 3 areas) being replaced prior to failure 
(Risk Reduction:  1.19283 per WDRM v4 model).  There were 104 cases (23 in HFTD 
Tier 2 and 3 areas) where investigations revealed other system risks (e.g., loose/broken 
neutral, broken jumpers, wiring issues, circuit reactive component issues, failed fuses, 
energy theft) that were remediated.

101 of the cases shortlisted for investigation by the model were non-actionable—these 
included circuit outages, SmartMeter (non-billing) data issues etc.

Table ACI-PG&E-25U-05-1 provides the IONA Program results summary.  
Table ACI-PG&E-25U-05-2 provides the risk reduction calculation using the WDRM v4 
model.

-574-

TABLE ACI-PG&E-25U-05-1:   
IONA PROGRAM 2024 RESULTS SUMMARY 108

Investigation Count 
Transformer

Category

Count 
Comments 
Non-HFTD 
HFTD2/3 
Total

Successful Intervention – Replaced Transformer 
29 
9 
38 
44 
Incipient transformer failures – 
remediation initiated through IONA(a)

Successful Prediction – Replaced Transformer 
14 
4 
18 
18 
Transformer Failures – remediation 
initiated independent of IONA

Sub-total – Transformer Remediation 
43 
13 
56 
62

Successful Intervention – Non-TX Remediation 
81 
23 
104 
– 
Non-transformer risks – remediation 
initiated through IONA

Successful Prediction – Non-TX Remediation 
11 
4 
15 
– 
Non-transformer risks – remediation 
initiated independent of IONA

Sub-total – Non Transformer Remediation 
92 
27 
119 
–

Non-Risk Issue 
80 
21 
101 
– 
Outages, SmartMeter data issues etc.

-575-

False Positive Prediction 
5 
1 
6 
– 
False positive prediction by model

Total 
220 
62 
282 
– 
  
_______________

(a) Transformer count higher than investigation count since some locations involved transformer banks 
Notes:

• 
Successful Intervention:  IONA predicted issue, remediated through IONA workflow.

• 
Successful Prediction:  IONA predicted issue, remediation was initiated independent of IONA workflow.

TABLE ACI-PG&E-25U-05-2:   
RISK REDUCTION CALCULATION PER WDRM v4 109

Risk Reduction 
Calculated Using

Risk Reduction Category

WDRM v4

Transformer Unit Replacements (44 Transformers) 
1.192449759

Additional Equipment Replaced (Pole, crossarm) 
0.000380047

Total Risk Reduction 
1.192829806

The IONA Program provides eyes on risk, then risk remediation is accomplished 
through existing maintenance programs and funding.  Hence the IONA Program by itself 
does not have a Risk Spend Efficiency calculation.

PG&E plans to re-train the IONA model based on results from desktop reviews and field 
investigation findings conducted in 2024 to improve model accuracy.  The IONA model 
has shown the capability to identify system risks over and above transformer issues, 
which is beneficial to PG&E ignition risk reduction efforts.

The detailed IONA Program results are available at the following link: PG&E’s 
Community Wildfire Safety Program.

-576-

ACI PG&E-25U-06 – Evaluation and Reporting of Safety Impacts Relating to EPSS
<!-- okf-trial:evidence-end -->

## Relationships

* Parent topic: [ACI PG&E-25U-05 – Transformer Predictive Maintenance](../aci-pg-e-25u-05-transformer-predictive-maintenance.md)
* Previous topic: [Section and Page Number of Any Improvements:](section-and-page-number-of-any-improvements.md)

## Provenance

Extracted from **pge-2026-2028-base-wmp-vol1-r0.pdf**, pages 604-607.[^source-pdf]

[^source-pdf]: pge-2026-2028-base-wmp-vol1-r0.pdf, pages 604-607.
