---
type: Document Section
title: Overview of the Activity
resource: urn:sha256:e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a#section=overview-of-the-activity
tags:
- document-section
- corpus-pge
- level-5
status: stable
generated:
  by: process:okf-trial-topic-bundle-v1
  at: '2026-08-02T00:00:00Z'
sources:
- id: source-pdf
  resource: urn:sha256:e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a#pages=251
  title: pge-2026-2028-base-wmp-vol1-r0.pdf
corpus: PGE
corpus_version: pge_wmp_r0_20260719
source_chunk_id: PGE-TOPIC-00263
slug: overview-of-the-activity
outline_level: 5
outline_order: 263
section_number: null
section_path:
- 8. Grid Design, Operations, and Maintenance
- 8.2 Grid Design and System Hardening
- 8.2.12 Other Technologies and Systems Not Listed Above
- 8.2.12.1 Substation Animal Abatement
- Overview of the Activity
page_number: 251
page_numbers:
- 251
document_name: pge-2026-2028-base-wmp-vol1-r0.pdf
source_sha256: e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a
content_sha256: 9810fbadf07944ba6c8f6faef3296ef528e72182ac87756be2ccb4cf6f135672
child_count: 0
---

# Overview of the Activity

## Evidence

<!-- okf-trial:evidence-start -->
The Substation Animal Abatement activity focuses on mitigating avian and ground 
animal-related contact events within substations and power generation switchyards with 
operating voltages of 34.5 kV and below.  This activity addresses the risk associated 
with an arc-flash fire or sparking caused by animal contact with energized components 
that may project or propagate outside of HFTD/HFRA substations, potentially resulting 
in a wildfire.

Substation animal related arc flashes are mitigated through various mitigation materials 
and techniques that include pole-mounted climbing guards, critter covers/guards, 
tape-wraps, physical separation, shields, electric fences, or other deterrents on or near 
exposed energized components of substation equipment.

Impact of the Activity on Wildfire Risk
<!-- okf-trial:evidence-end -->

## Relationships

* Parent topic: [8.2.12.1 Substation Animal Abatement](../8-2-12-1-substation-animal-abatement.md)
* Next topic: [Impact of the Activity on Wildfire Risk](impact-of-the-activity-on-wildfire-risk.md)

## Provenance

Extracted from **pge-2026-2028-base-wmp-vol1-r0.pdf**, page 251.[^source-pdf]

[^source-pdf]: pge-2026-2028-base-wmp-vol1-r0.pdf, page 251.
