---
type: Document Section
title: Distribution Underbuilds on Transmission Lines
resource: urn:sha256:e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a#section=distribution-underbuilds-on-transmission-lines
tags:
- document-section
- corpus-pge
- level-5
status: stable
generated:
  by: process:okf-trial-topic-bundle-v1
  at: '2026-08-02T00:00:00Z'
sources:
- id: source-pdf
  resource: urn:sha256:e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a#pages=228
  title: pge-2026-2028-base-wmp-vol1-r0.pdf
corpus: PGE
corpus_version: pge_wmp_r0_20260719
source_chunk_id: PGE-TOPIC-00168
slug: distribution-underbuilds-on-transmission-lines
outline_level: 5
outline_order: 168
section_number: null
section_path:
- 8. Grid Design, Operations, and Maintenance
- 8.2 Grid Design and System Hardening
- 8.2.2 Undergrounding of Electric Lines and/or Equipment
- Overview of the Activity
- Distribution Underbuilds on Transmission Lines
page_number: 228
page_numbers:
- 228
document_name: pge-2026-2028-base-wmp-vol1-r0.pdf
source_sha256: e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a
content_sha256: b7468967e46dfba14dc672594ef7947a9e45dd8a0b8b7c8c59becec25882cbcf
child_count: 0
---

# Distribution Underbuilds on Transmission Lines

## Evidence

<!-- okf-trial:evidence-start -->
PG&E identifies distribution miles in its long-term undergrounding portfolio that share a 
pole or other structure with transmission.  While these distribution miles are considered 
high-risk miles, the transmission line in the same location may have a different risk 
profile and different feasible mitigations and may require a different approach.  
Differences in the risk profile can be due to inherent equipment design, and structural 
differences between the distribution and transmission lines.  For example, compared to 
distribution lines, transmission lines typically are higher and further above vegetation, 
involve less equipment (e.g., no transformers or switches), and have longer spans.  
PG&E uses separate models to evaluate the wildfire risk from distribution and 
transmission lines, with each model designed to reflect the distinct risk factors for 
wildfire risk.  Depending on the conditions in the field, the distribution underbuilt on 
transmission lines that are identified for hardening may be overhead hardened or 
undergrounded.  PG&E describes its transmission mitigation activities in Section 8.2.4.

Project Selection
<!-- okf-trial:evidence-end -->

## Relationships

* Parent topic: [Overview of the Activity](../overview-of-the-activity.md)
* Previous topic: [Program Description](program-description.md)
* Next topic: [Project Selection](project-selection.md)
* Referenced section: [8.2.4 Transmission Pole/Tower Replacements and Reinforcements](../../8-2-4-transmission-pole-tower-replacements-and-reinforcements.md)

## Provenance

Extracted from **pge-2026-2028-base-wmp-vol1-r0.pdf**, page 228.[^source-pdf]

[^source-pdf]: pge-2026-2028-base-wmp-vol1-r0.pdf, page 228.
