---
type: Document Section
title: Impact of the Activity on Outage Program Risk
resource: urn:sha256:e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a#section=impact-of-the-activity-on-outage-program-risk
tags:
- document-section
- corpus-pge
- level-5
status: stable
generated:
  by: process:okf-trial-topic-bundle-v1
  at: '2026-08-02T00:00:00Z'
sources:
- id: source-pdf
  resource: urn:sha256:e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a#pages=236,237
  title: pge-2026-2028-base-wmp-vol1-r0.pdf
corpus: PGE
corpus_version: pge_wmp_r0_20260719
source_chunk_id: PGE-TOPIC-00202
slug: impact-of-the-activity-on-outage-program-risk
outline_level: 5
outline_order: 202
section_number: null
section_path:
- 8. Grid Design, Operations, and Maintenance
- 8.2 Grid Design and System Hardening
- 8.2.6 Emerging Grid Hardening Technology Installations and Pilots
- '8.2.6.1 Distribution, Transmission, and Substation: Fire Action Schemes and Technology'
- Impact of the Activity on Outage Program Risk
page_number: 236
page_numbers:
- 236
- 237
document_name: pge-2026-2028-base-wmp-vol1-r0.pdf
source_sha256: e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a
content_sha256: 3fbfd2479a7959f0f222174ed48c829a27d4441f1f4324c038ea5532e29fb0f0
child_count: 0
---

# Impact of the Activity on Outage Program Risk

## Evidence

<!-- okf-trial:evidence-start -->
The hardened status of upstream circuits/segments/spans does not impact the 
reliability risk of this activity.

This activity does not impact the likelihood or consequence of outage program 
events and would not affect whether an area is subject to PSPS events.  This is 
because the activity is intended to deactivate the line in the event that an object is

-206-

going to contact the line, resulting in deactivation.  For this reason, the activity does 
not impact overall system reliability.

Updates to the Activity
<!-- okf-trial:evidence-end -->

## Relationships

* Parent topic: [8.2.6.1 Distribution, Transmission, and Substation: Fire Action Schemes and Technology](../8-2-6-1-distribution-transmission-and-substation-fire-action-schemes-and-technol.md)
* Previous topic: [Impact of the Activity on Wildfire Risk](impact-of-the-activity-on-wildfire-risk.md)
* Next topic: [Updates to the Activity](updates-to-the-activity.md)

## Provenance

Extracted from **pge-2026-2028-base-wmp-vol1-r0.pdf**, pages 236-237.[^source-pdf]

[^source-pdf]: pge-2026-2028-base-wmp-vol1-r0.pdf, pages 236-237.
