---
type: Document Section
title: Impact of the Activity on Outage Program Risk
resource: urn:sha256:e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a#section=impact-of-the-activity-on-outage-program-risk
tags:
- document-section
- corpus-pge
- level-5
status: stable
generated:
  by: process:okf-trial-topic-bundle-v1
  at: '2026-08-02T00:00:00Z'
sources:
- id: source-pdf
  resource: urn:sha256:e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a#pages=238
  title: pge-2026-2028-base-wmp-vol1-r0.pdf
corpus: PGE
corpus_version: pge_wmp_r0_20260719
source_chunk_id: PGE-TOPIC-00209
slug: impact-of-the-activity-on-outage-program-risk
outline_level: 5
outline_order: 209
section_number: null
section_path:
- 8. Grid Design, Operations, and Maintenance
- 8.2 Grid Design and System Hardening
- 8.2.7 Microgrids
- 8.2.7.1 Remote Grids
- Impact of the Activity on Outage Program Risk
page_number: 238
page_numbers:
- 238
document_name: pge-2026-2028-base-wmp-vol1-r0.pdf
source_sha256: e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a
content_sha256: 8514d63ff499e08299869915990f7f15e84f906a48b5f4ddaa6632b6f4f8d85f
child_count: 0
---

# Impact of the Activity on Outage Program Risk

## Evidence

<!-- okf-trial:evidence-start -->
The hardened status of upstream circuits/segments/spans does not impact the reliability 
risk of this activity because electric service is no longer dependent on upstream lines 
after a remote grid is installed.  The Remote Grid Program, like the Undergrounding 
Program, includes removal of the overhead powerline.  Locations with Remote Grids 
are descoped from PSPS events.  However, due to the relatively small number of 
customers served by the Remote Grid Program, there is no significant impact on the 
broader measures of PSPS mitigation efforts.

Customers served by Remote Grids are no longer subject to outages caused by 
weather, tree strikes and impacts to the overhead distribution circuit that served them 
previously.  Overall reliability for the customers served by Remote Grids was 99.7 
percent in 2023 and 99.83 percent in 2024.

Updates to the Activity
<!-- okf-trial:evidence-end -->

## Relationships

* Parent topic: [8.2.7.1 Remote Grids](../8-2-7-1-remote-grids.md)
* Previous topic: [Impact of the Activity on Wildfire Risk](impact-of-the-activity-on-wildfire-risk.md)
* Next topic: [Updates to the Activity](updates-to-the-activity.md)

## Provenance

Extracted from **pge-2026-2028-base-wmp-vol1-r0.pdf**, page 238.[^source-pdf]

[^source-pdf]: pge-2026-2028-base-wmp-vol1-r0.pdf, page 238.
