---
type: Document Section
title: Overview of the Activity
resource: urn:sha256:e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a#section=overview-of-the-activity
tags:
- document-section
- corpus-pge
- level-5
status: stable
generated:
  by: process:okf-trial-topic-bundle-v1
  at: '2026-08-02T00:00:00Z'
sources:
- id: source-pdf
  resource: urn:sha256:e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a#pages=237,238
  title: pge-2026-2028-base-wmp-vol1-r0.pdf
corpus: PGE
corpus_version: pge_wmp_r0_20260719
source_chunk_id: PGE-TOPIC-00207
slug: overview-of-the-activity
outline_level: 5
outline_order: 207
section_number: null
section_path:
- 8. Grid Design, Operations, and Maintenance
- 8.2 Grid Design and System Hardening
- 8.2.7 Microgrids
- 8.2.7.1 Remote Grids
- Overview of the Activity
page_number: 237
page_numbers:
- 237
- 238
document_name: pge-2026-2028-base-wmp-vol1-r0.pdf
source_sha256: e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a
content_sha256: edf47c863bab93a768392c406d56b6dc35bb3ed8ba0535da8f122a000524e079
child_count: 0
---

# Overview of the Activity

## Evidence

<!-- okf-trial:evidence-start -->
Remote Grids provide utility service to small loads in remote locations at the outskirts of 
the distribution system, in lieu of traditional wires.  Throughout PG&E’s service territory, 
pockets of small customer loads are served via long electric distribution feeders, some 
of which traverse HFTD areas or require significant annual maintenance and vegetation 
management.  Remote Grids can be an alternative to system hardening solutions.  The 
activity aims to remove distribution feeders and serve customers from a Remote Grid 
when that is the most cost-effective way to reduce risk.

The Remote Grid facilities include a Standalone Power System (SPS) consisting of local 
sources of electricity supply (typically a solar array, a battery, and a back-up generator) 
and utility infrastructure to continuously serve the electricity to the load.  Following the 
installation of the facilities, the service from the broader grid is cut and the existing 
power lines are removed.  PG&E has had sufficient experience with remote grids and 
now considers this as an activity within the broader system hardening efforts.  However, 
the Remote Grid Program is still technically a pilot in accordance with Resolution 
(Res.) E-5132, where the Commission designated the program as a pilot subject to a 
cap of two megawatts of total customer load.

Remote Grid is a mitigation included in our distribution overhead hardening and line 
removal target, GH-12.  See Section 8.2.1 for more information.

-207-

Impact of the Activity on Wildfire Risk
<!-- okf-trial:evidence-end -->

## Relationships

* Parent topic: [8.2.7.1 Remote Grids](../8-2-7-1-remote-grids.md)
* Next topic: [Impact of the Activity on Wildfire Risk](impact-of-the-activity-on-wildfire-risk.md)
* Referenced section: [8.2.1 Covered Conductor Installation](../../8-2-1-covered-conductor-installation.md)

## Provenance

Extracted from **pge-2026-2028-base-wmp-vol1-r0.pdf**, pages 237-238.[^source-pdf]

[^source-pdf]: pge-2026-2028-base-wmp-vol1-r0.pdf, pages 237-238.
