---
type: Document Section
title: Impact of the Activity on Outage Program Risk
resource: urn:sha256:e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a#section=impact-of-the-activity-on-outage-program-risk
tags:
- document-section
- corpus-pge
- level-5
status: stable
generated:
  by: process:okf-trial-topic-bundle-v1
  at: '2026-08-02T00:00:00Z'
sources:
- id: source-pdf
  resource: urn:sha256:e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a#pages=239,240
  title: pge-2026-2028-base-wmp-vol1-r0.pdf
corpus: PGE
corpus_version: pge_wmp_r0_20260719
source_chunk_id: PGE-TOPIC-00215
slug: impact-of-the-activity-on-outage-program-risk
outline_level: 5
outline_order: 215
section_number: null
section_path:
- 8. Grid Design, Operations, and Maintenance
- 8.2 Grid Design and System Hardening
- 8.2.7 Microgrids
- 8.2.7.2 Temporary Distribution Microgrids
- Impact of the Activity on Outage Program Risk
page_number: 239
page_numbers:
- 239
- 240
document_name: pge-2026-2028-base-wmp-vol1-r0.pdf
source_sha256: e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a
content_sha256: 6bacf7dd96088fc46b5fc95c32fbe6bc48b59b35d6f840368da6cc6df1510cde
child_count: 0
---

# Impact of the Activity on Outage Program Risk

## Evidence

<!-- okf-trial:evidence-start -->
The existence of a temporary microgrid eliminates the reliability risk of a PSPS event for 
those customers who are included in the microgrid.  We calculate customer minutes 
avoided to measure the impact of microgrids on reliability.  All temporary microgrids on 
the system have been used to mitigate PSPS events at least once, some multiple times.

For each PSPS event outage, risk reduction was 100 percent for included customers.  
For example, during the 2024 PSPS season the Angwin temporary DMG was utilized 
for two separate PSPS events that equated to 305,000 customer minutes avoided from 
de-energization.  See Table PG&E-8.2.7.2 below for the number of impacts avoided 
after temporary microgrid deployment over a 10-year period (2014-2023):

-209-

TABLE PG&E-8.2.7.2:   
PSPS IMPACTS AVOIDED AFTER TEMPORARY MICROGRID DEPLOYMENT 38

Number of

Number of 
Customers(a)

DMG

Impacts

Angwin 
17 
48 
Magalia 
13 
37 
Shingletown 
11 
69 
Pollock Pines 
8 
44 
Arnold 
7 
87 
Foresthill 
7 
12 
Georgetown 
7 
98 
Calistoga 
3 
1,622 
Colfax 
2 
366 
Lucerne 
2 
666 
Groveland 
1 
64 
Middletown 
1 
436 
North Clearlake 
1 
2,410 
_______________

(a) Indicates the number of customers energized

by the microgrid each time it was operated.

When considering where to locate the temporary microgrids, we evaluate the hardening 
status of the upstream assets because lines that are frequently subject to PSPS have 
reliability impacts.  To the extent upstream hardening activities minimize or eliminate 
those assets being subject to PSPS, the need for the temporary microgrid to reduce 
reliability risk is lessened.

The temporary DMG program includes 12 microgrids that, if in scope, can mitigate 
power outages to main street corridors and provide critical services to communities 
during PSPS events.  Critical facilities may include fire stations, police stations, grocery 
stores, medical facilities, gas stations, etc.

As discussed above, for those customers interconnected to the microgrid, reliability risk 
from PSPS is eliminated.  The existence of a temporary microgrid however, does not 
influence the criteria for initiating a PSPS event.

Updates to the Activity
<!-- okf-trial:evidence-end -->

## Relationships

* Parent topic: [8.2.7.2 Temporary Distribution Microgrids](../8-2-7-2-temporary-distribution-microgrids.md)
* Previous topic: [Impact of the Activity on Wildfire Risk](impact-of-the-activity-on-wildfire-risk.md)
* Next topic: [Updates to the Activity](updates-to-the-activity.md)

## Provenance

Extracted from **pge-2026-2028-base-wmp-vol1-r0.pdf**, pages 239-240.[^source-pdf]

[^source-pdf]: pge-2026-2028-base-wmp-vol1-r0.pdf, pages 239-240.
