---
type: Document Section
title: Impact of the Activity on Wildfire Risk
resource: urn:sha256:e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a#section=impact-of-the-activity-on-wildfire-risk
tags:
- document-section
- corpus-pge
- level-5
status: stable
generated:
  by: process:okf-trial-topic-bundle-v1
  at: '2026-08-02T00:00:00Z'
sources:
- id: source-pdf
  resource: urn:sha256:e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a#pages=242
  title: pge-2026-2028-base-wmp-vol1-r0.pdf
corpus: PGE
corpus_version: pge_wmp_r0_20260719
source_chunk_id: PGE-TOPIC-00220
slug: impact-of-the-activity-on-wildfire-risk
outline_level: 5
outline_order: 220
section_number: null
section_path:
- 8. Grid Design, Operations, and Maintenance
- 8.2 Grid Design and System Hardening
- 8.2.7 Microgrids
- 8.2.7.3 Community Microgrid Enablement Program and Microgrid Incentive Program
- Impact of the Activity on Wildfire Risk
page_number: 242
page_numbers:
- 242
document_name: pge-2026-2028-base-wmp-vol1-r0.pdf
source_sha256: e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a
content_sha256: 3bac1b278e35941acfe0af634cf56b3bf14d22420f219372acdcfcc9b3279e5b
child_count: 0
---

# Impact of the Activity on Wildfire Risk

## Evidence

<!-- okf-trial:evidence-start -->
In order for CMEP or MIP microgrids to operate during PSPS outages, some microgrids 
may need to underground circuits running through Tier 2 and 3 HFTD in addition to 
meeting other operational parameters.  PG&E requires all circuits running through a 
Tier 2 or 3 HFTD to be undergrounded to operate safely if a PSPS weather polygon is 
directly over the microgrid footprint.  Some communities may choose to cover the cost 
of undergrounding Tier 2 and 3 lines to ensure CMEP or MIP microgrids can operate 
during PSPS events, but others may find the cost prohibitive and choose not to 
underground, and therefore not be able to operate during direct PSPS events.  This 
undergrounding activity would result in reduced wildfire risk.  Until projects are identified 
and further designed, it cannot be determined what impact these programs may have 
on reducing wildfire risk at this time.

Impact of the Activity on Outage Program Risk
<!-- okf-trial:evidence-end -->

## Relationships

* Parent topic: [8.2.7.3 Community Microgrid Enablement Program and Microgrid Incentive Program](../8-2-7-3-community-microgrid-enablement-program-and-microgrid-incentive-program.md)
* Previous topic: [Overview of the Activity](overview-of-the-activity.md)
* Next topic: [Impact of the Activity on Outage Program Risk](impact-of-the-activity-on-outage-program-risk.md)

## Provenance

Extracted from **pge-2026-2028-base-wmp-vol1-r0.pdf**, page 242.[^source-pdf]

[^source-pdf]: pge-2026-2028-base-wmp-vol1-r0.pdf, page 242.
