---
type: Document Section
title: Impact of the Activity on Outage Program Risk
resource: urn:sha256:e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a#section=impact-of-the-activity-on-outage-program-risk
tags:
- document-section
- corpus-pge
- level-5
status: stable
generated:
  by: process:okf-trial-topic-bundle-v1
  at: '2026-08-02T00:00:00Z'
sources:
- id: source-pdf
  resource: urn:sha256:e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a#pages=244
  title: pge-2026-2028-base-wmp-vol1-r0.pdf
corpus: PGE
corpus_version: pge_wmp_r0_20260719
source_chunk_id: PGE-TOPIC-00230
slug: impact-of-the-activity-on-outage-program-risk
outline_level: 5
outline_order: 230
section_number: null
section_path:
- 8. Grid Design, Operations, and Maintenance
- 8.2 Grid Design and System Hardening
- 8.2.7 Microgrids
- 8.2.7.4 Microgrid–Related Technology Pilots
- Impact of the Activity on Outage Program Risk
page_number: 244
page_numbers:
- 244
document_name: pge-2026-2028-base-wmp-vol1-r0.pdf
source_sha256: e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a
content_sha256: 57fb672aa53d18a2ad87e609440959c39c54e6fa0cad73171388877a7b32a41e
child_count: 0
---

# Impact of the Activity on Outage Program Risk

## Evidence

<!-- okf-trial:evidence-start -->
When considering where to locate microgrids, we evaluate the hardening status of 
upstream assets because lines that are frequently subject to PSPS have reliability 
impacts.  To the extent upstream hardening activities minimize or eliminate those assets 
being subject to PSPS, the need for the microgrid to reduce reliability risk is lessened.

The Calistoga CSM Project will eliminate the reliability risk of a PSPS event for those 
customers who are included in the microgrid.  For each PSPS outage event, risk 
reduction is expected to be 100 percent for included customers.

Both the Calistoga CSM project and VGI Microgrid technology pilots support the 
development of alternative microgrids, which can provide energy resilience during 
PSPS or other outage events and reduce impacts on communities.

The Calistoga CSM project specifically addresses PSPS events in the Calistoga area.  
The microgrid will serve customers located in the non-tiered HFTD zone of downtown 
Calistoga and the surrounding area when the Calistoga substation is impacted by a 
PSPS event and it is safe to energize the area within the microgrid boundary.  While the 
microgrid project will not address general reliability issues on the Calistoga 1101 and 
1102 circuits, it will reduce the impact of PSPS events on portions of these circuits— 
specifically, the portions of the circuit within the microgrid boundary.

The VGI Microgrid pilot will not directly impact the likelihood and consequence of PSPS 
or unplanned outage events.

Updates to the Activity
<!-- okf-trial:evidence-end -->

## Relationships

* Parent topic: [8.2.7.4 Microgrid–Related Technology Pilots](../8-2-7-4-microgridrelated-technology-pilots.md)
* Previous topic: [Impact of the Activity on Wildfire Risk](impact-of-the-activity-on-wildfire-risk.md)
* Next topic: [Updates to the Activity](updates-to-the-activity.md)

## Provenance

Extracted from **pge-2026-2028-base-wmp-vol1-r0.pdf**, page 244.[^source-pdf]

[^source-pdf]: pge-2026-2028-base-wmp-vol1-r0.pdf, page 244.
