---
type: Document Section
title: Impact of the Activity on Wildfire Risk
resource: urn:sha256:e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a#section=impact-of-the-activity-on-wildfire-risk
tags:
- document-section
- corpus-pge
- level-5
status: stable
generated:
  by: process:okf-trial-topic-bundle-v1
  at: '2026-08-02T00:00:00Z'
sources:
- id: source-pdf
  resource: urn:sha256:e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a#pages=243,244
  title: pge-2026-2028-base-wmp-vol1-r0.pdf
corpus: PGE
corpus_version: pge_wmp_r0_20260719
source_chunk_id: PGE-TOPIC-00229
slug: impact-of-the-activity-on-wildfire-risk
outline_level: 5
outline_order: 229
section_number: null
section_path:
- 8. Grid Design, Operations, and Maintenance
- 8.2 Grid Design and System Hardening
- 8.2.7 Microgrids
- 8.2.7.4 Microgrid–Related Technology Pilots
- Impact of the Activity on Wildfire Risk
page_number: 243
page_numbers:
- 243
- 244
document_name: pge-2026-2028-base-wmp-vol1-r0.pdf
source_sha256: e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a
content_sha256: 2a0eca053ba95c45800ecf93580a68aa7abf4103c5d5695f47bade087060a20d
child_count: 0
---

# Impact of the Activity on Wildfire Risk

## Evidence

<!-- okf-trial:evidence-start -->
The Calistoga CSM project is not expected to reduce the risk of wildfires within the 
HFTD area; the microgrid boundary that is energized by this microgrid is fully within a 
non-tiered HFTD area.  The microgrid will provide energy resilience to downtown 
Calistoga and the surrounding area during times when this community is impacted by a 
PSPS outage and it is safe to energize the area within the microgrid boundary.

74 D.20-12-029.  See Appendix E.

-213-

Impact of the Activity on Outage Program Risk
<!-- okf-trial:evidence-end -->

## Relationships

* Parent topic: [8.2.7.4 Microgrid–Related Technology Pilots](../8-2-7-4-microgridrelated-technology-pilots.md)
* Previous topic: [Overview of the Activity](overview-of-the-activity.md)
* Next topic: [Impact of the Activity on Outage Program Risk](impact-of-the-activity-on-outage-program-risk.md)

## Provenance

Extracted from **pge-2026-2028-base-wmp-vol1-r0.pdf**, pages 243-244.[^source-pdf]

[^source-pdf]: pge-2026-2028-base-wmp-vol1-r0.pdf, pages 243-244.
