---
type: Document Section
title: 8.3.15.1 Overview
resource: urn:sha256:e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a#section=8-3-15-1-overview
tags:
- document-section
- corpus-pge
- level-4
status: stable
generated:
  by: process:okf-trial-topic-bundle-v1
  at: '2026-08-02T00:00:00Z'
sources:
- id: source-pdf
  resource: urn:sha256:e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a#pages=283,284
  title: pge-2026-2028-base-wmp-vol1-r0.pdf
corpus: PGE
corpus_version: pge_wmp_r0_20260719
source_chunk_id: PGE-TOPIC-00337
slug: 8-3-15-1-overview
outline_level: 4
outline_order: 337
section_number: 8.3.15.1
section_path:
- 8. Grid Design, Operations, and Maintenance
- 8.3 Asset Inspections
- 8.3.15 Substation Inspection Program
- 8.3.15.1 Overview
page_number: 283
page_numbers:
- 283
- 284
document_name: pge-2026-2028-base-wmp-vol1-r0.pdf
source_sha256: e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a
content_sha256: 00cb6607ba4d9d28eba506c7d1d50cb0e22af796ef75e1e1c7ab4e8b64dcd74a
child_count: 0
---

# 8.3.15.1 Overview

## Evidence

<!-- okf-trial:evidence-start -->
The Routine Substation Inspection Program includes three methods of inspection:  
ground-based inspections, infrared inspections, and drone-based aerial inspections for 
power generation switchyards and distribution and transmission substations.  Ground 
inspections are a foot patrol designed to identify equipment and station issues that may 
impact reliability, the environment, physical security, or pose an ignition risk.  Infrared 
(IR) inspections are performed by foot patrol and designed to detect thermal anomalies 
or “hot spots” as a part of the routine inspections process.  Drone inspections are 
designed to detect equipment-related defects not visible through other inspection 
methods and vantage points such as ground-based inspections.

Table PG&E-8.3.15.1-1 depicts the drone inspection find rates for substations and 
switchyards by EC tag designation (A, B or E).

-253-

TABLE PG&E-8.3.15.1-1:   
SUBSTATION AND SWITCHYARD DRONE INSPECTION FIND RATE BY YEAR AND

NOTIFICATION PRIORITY 42

A 
(Percentage)

B 
(Percentage)

E 
(Percentage)

Year

2024 
0.616% 
9.531% 
29.370% 
2023 
0.228% 
3.596% 
6.193% 
2022 
1.445% 
3.275% 
6.090%

8.3.15.2 Frequency or Trigger
<!-- okf-trial:evidence-end -->

## Relationships

* Parent topic: [8.3.15 Substation Inspection Program](../8-3-15-substation-inspection-program.md)
* Next topic: [8.3.15.2 Frequency or Trigger](8-3-15-2-frequency-or-trigger.md)

## Provenance

Extracted from **pge-2026-2028-base-wmp-vol1-r0.pdf**, pages 283-284.[^source-pdf]

[^source-pdf]: pge-2026-2028-base-wmp-vol1-r0.pdf, pages 283-284.
