---
type: Document Section
title: 8.3.15.2 Frequency or Trigger
resource: urn:sha256:e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a#section=8-3-15-2-frequency-or-trigger
tags:
- document-section
- corpus-pge
- level-4
status: stable
generated:
  by: process:okf-trial-topic-bundle-v1
  at: '2026-08-02T00:00:00Z'
sources:
- id: source-pdf
  resource: urn:sha256:e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a#pages=284
  title: pge-2026-2028-base-wmp-vol1-r0.pdf
corpus: PGE
corpus_version: pge_wmp_r0_20260719
source_chunk_id: PGE-TOPIC-00338
slug: 8-3-15-2-frequency-or-trigger
outline_level: 4
outline_order: 338
section_number: 8.3.15.2
section_path:
- 8. Grid Design, Operations, and Maintenance
- 8.3 Asset Inspections
- 8.3.15 Substation Inspection Program
- 8.3.15.2 Frequency or Trigger
page_number: 284
page_numbers:
- 284
document_name: pge-2026-2028-base-wmp-vol1-r0.pdf
source_sha256: e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a
content_sha256: b8a2e05b21141e99a11da095c825847e0097f42545d1682ca16b7958eeae0c4d
child_count: 0
---

# 8.3.15.2 Frequency or Trigger

## Evidence

<!-- okf-trial:evidence-start -->
Ground inspections are performed at all stations at a maximum interval of once every 
two months.  Infrared inspections are performed at a minimum interval of once annually.

In total, approximately 60 percent of substations and switchyards within HFTD/HFRA 
are inspected using drones—annually.

The baseline inspection frequency accounts for approximately 33 percent of annual 
inspections + Risk-based.  In-year inspections typically account for approximately an 
additional 27 percent of the combined substations and power generation switchyards 
located within the Zone 1, Tier 2, Tier 3 HFTD, or HFRA inspected annually.

Drone-based inspections are performed at substations and power generation 
switchyards classified as Zone 1, HFTD Tier 2, Tier 3 or HFRA at least once every 
three years.  In general, PG&E performs substation drone inspections in HFTD/HFRA 
areas earlier in the year to provide time for necessary to execute repairs prior to peak 
fire season.

8.3.15.3 Accomplishments, Roadblocks, and Updates
<!-- okf-trial:evidence-end -->

## Relationships

* Parent topic: [8.3.15 Substation Inspection Program](../8-3-15-substation-inspection-program.md)
* Previous topic: [8.3.15.1 Overview](8-3-15-1-overview.md)
* Next topic: [8.3.15.3 Accomplishments, Roadblocks, and Updates](8-3-15-3-accomplishments-roadblocks-and-updates.md)

## Provenance

Extracted from **pge-2026-2028-base-wmp-vol1-r0.pdf**, page 284.[^source-pdf]

[^source-pdf]: pge-2026-2028-base-wmp-vol1-r0.pdf, page 284.
