---
type: Document Section
title: 8.3.15.3 Accomplishments, Roadblocks, and Updates
resource: urn:sha256:e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a#section=8-3-15-3-accomplishments-roadblocks-and-updates
tags:
- document-section
- corpus-pge
- level-4
status: stable
generated:
  by: process:okf-trial-topic-bundle-v1
  at: '2026-08-02T00:00:00Z'
sources:
- id: source-pdf
  resource: urn:sha256:e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a#pages=284,285
  title: pge-2026-2028-base-wmp-vol1-r0.pdf
corpus: PGE
corpus_version: pge_wmp_r0_20260719
source_chunk_id: PGE-TOPIC-00339
slug: 8-3-15-3-accomplishments-roadblocks-and-updates
outline_level: 4
outline_order: 339
section_number: 8.3.15.3
section_path:
- 8. Grid Design, Operations, and Maintenance
- 8.3 Asset Inspections
- 8.3.15 Substation Inspection Program
- 8.3.15.3 Accomplishments, Roadblocks, and Updates
page_number: 284
page_numbers:
- 284
- 285
document_name: pge-2026-2028-base-wmp-vol1-r0.pdf
source_sha256: e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a
content_sha256: cf17e83415850615358d803e5c55d3fbc1034ed94296ae1faf28b88d9ab3e1fe
child_count: 0
---

# 8.3.15.3 Accomplishments, Roadblocks, and Updates

## Evidence

<!-- okf-trial:evidence-start -->
The aerial inspections program continues to detect issues and findings from 
perspectives otherwise undetectable from the ground.  Aerial drone inspections were 
one element of the former Supplemental Substation Inspection Program and have now 
been incorporated into the routine program as an enhancement.  (See Section 13.3 
Discontinued Initiative Activities for details regarding the former program).

PG&E continues to evaluate the effectiveness of inspections findings compared to other 
detection methods.

There are currently no significant roadblocks.

Figure 8-1-8 depicts PG&E’s substation inspection process.

-254-

FIGURE 8-1-8:   
SUBSTATION INSPECTION PROCESS 53

8.4 
Equipment Maintenance and Repair
<!-- okf-trial:evidence-end -->

## Relationships

* Parent topic: [8.3.15 Substation Inspection Program](../8-3-15-substation-inspection-program.md)
* Previous topic: [8.3.15.2 Frequency or Trigger](8-3-15-2-frequency-or-trigger.md)
* Referenced section: [13.3 Discontinued Activities](../../../13-lessons-learned/13-3-discontinued-activities.md)

## Provenance

Extracted from **pge-2026-2028-base-wmp-vol1-r0.pdf**, pages 284-285.[^source-pdf]

[^source-pdf]: pge-2026-2028-base-wmp-vol1-r0.pdf, pages 284-285.
