---
type: Document Section
title: Failure and Ignition Causes
resource: urn:sha256:e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a#section=failure-and-ignition-causes
tags:
- document-section
- corpus-pge
- level-5
status: stable
generated:
  by: process:okf-trial-topic-bundle-v1
  at: '2026-08-02T00:00:00Z'
sources:
- id: source-pdf
  resource: urn:sha256:e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a#pages=326
  title: pge-2026-2028-base-wmp-vol1-r0.pdf
corpus: PGE
corpus_version: pge_wmp_r0_20260719
source_chunk_id: PGE-TOPIC-00525
slug: failure-and-ignition-causes
outline_level: 5
outline_order: 525
section_number: null
section_path:
- 8. Grid Design, Operations, and Maintenance
- 8.4 Equipment Maintenance and Repair
- 8.4.14 Other Equipment Not Listed
- 8.4.14.1 Transmission Line Switches
- Failure and Ignition Causes
page_number: 326
page_numbers:
- 326
document_name: pge-2026-2028-base-wmp-vol1-r0.pdf
source_sha256: e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a
content_sha256: f02556167b0267ddc4c41ff9bec4a7b4501317c21043eb1dbfc1c5c582d4086f
child_count: 0
---

# Failure and Ignition Causes

## Evidence

<!-- okf-trial:evidence-start -->
Asset-caused failures are assessed to determine level of causal evaluation needed.  
Both ignition and non-ignition events are included in processes documented through 
RISK-6306P-02 and TD-1050P-01.

Causes of the transmission switch ignitions fall into one category:  Equipment – Failed.  
The causes of HFTD or HFRA transmission switch ignitions from 2014-2024 are broken 
down as follows:

• 
Equipment – Failed – 100 percent.

8.4.14.2 Transmission Line Insulators
<!-- okf-trial:evidence-end -->

## Relationships

* Parent topic: [8.4.14.1 Transmission Line Switches](../8-4-14-1-transmission-line-switches.md)
* Previous topic: [Ignition Rate](ignition-rate.md)

## Provenance

Extracted from **pge-2026-2028-base-wmp-vol1-r0.pdf**, page 326.[^source-pdf]

[^source-pdf]: pge-2026-2028-base-wmp-vol1-r0.pdf, page 326.
