---
type: Document Section
title: Failure and Ignition Causes
resource: urn:sha256:e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a#section=failure-and-ignition-causes
tags:
- document-section
- corpus-pge
- level-5
status: stable
generated:
  by: process:okf-trial-topic-bundle-v1
  at: '2026-08-02T00:00:00Z'
sources:
- id: source-pdf
  resource: urn:sha256:e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a#pages=327,328
  title: pge-2026-2028-base-wmp-vol1-r0.pdf
corpus: PGE
corpus_version: pge_wmp_r0_20260719
source_chunk_id: PGE-TOPIC-00534
slug: failure-and-ignition-causes
outline_level: 5
outline_order: 534
section_number: null
section_path:
- 8. Grid Design, Operations, and Maintenance
- 8.4 Equipment Maintenance and Repair
- 8.4.14 Other Equipment Not Listed
- 8.4.14.2 Transmission Line Insulators
- Failure and Ignition Causes
page_number: 327
page_numbers:
- 327
- 328
document_name: pge-2026-2028-base-wmp-vol1-r0.pdf
source_sha256: e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a
content_sha256: 53d2230bdd03efac683426c86dec8dba458583e4cfec17517e49ac1cfb578729
child_count: 0
---

# Failure and Ignition Causes

## Evidence

<!-- okf-trial:evidence-start -->
Asset-caused failures are assessed to determine level of causal evaluation needed.  
Both ignition and non-ignition events are included in processes documented through 
RISK-6306P-02 and TD-1050P-01.119

Causes of the transmission insulator ignitions fall into one of three categories: 
Equipment – Failed, Equipment – Overloaded, Contamination.  The causes of HFTD or 
HFRA transmission switch ignitions from 2014-2024 are broken down as follows:

• 
Equipment – Failed – 80 percent;

118 The supporting documents are available at:  PG&E’s Community Wildfire Safety Program. 
119 The supporting documents are available at:  PG&E’s Community Wildfire Safety Program.

-297-

• 
Equipment – Overloaded – 10 percent; and

• 
Contamination – 10 percent.

8.4.14.3 Other Equipment Not Listed
<!-- okf-trial:evidence-end -->

## Relationships

* Parent topic: [8.4.14.2 Transmission Line Insulators](../8-4-14-2-transmission-line-insulators.md)
* Previous topic: [Ignition Rate](ignition-rate.md)

## Provenance

Extracted from **pge-2026-2028-base-wmp-vol1-r0.pdf**, pages 327-328.[^source-pdf]

[^source-pdf]: pge-2026-2028-base-wmp-vol1-r0.pdf, pages 327-328.
