---
type: Document Section
title: Failure Rate
resource: urn:sha256:e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a#section=failure-rate
tags:
- document-section
- corpus-pge
- level-5
status: stable
generated:
  by: process:okf-trial-topic-bundle-v1
  at: '2026-08-02T00:00:00Z'
sources:
- id: source-pdf
  resource: urn:sha256:e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a#pages=327
  title: pge-2026-2028-base-wmp-vol1-r0.pdf
corpus: PGE
corpus_version: pge_wmp_r0_20260719
source_chunk_id: PGE-TOPIC-00532
slug: failure-rate
outline_level: 5
outline_order: 532
section_number: null
section_path:
- 8. Grid Design, Operations, and Maintenance
- 8.4 Equipment Maintenance and Repair
- 8.4.14 Other Equipment Not Listed
- 8.4.14.2 Transmission Line Insulators
- Failure Rate
page_number: 327
page_numbers:
- 327
document_name: pge-2026-2028-base-wmp-vol1-r0.pdf
source_sha256: e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a
content_sha256: 19bace475030fc138553eba53b3d3f3f454172e40165cd73f0eda47ce2443694
child_count: 0
---

# Failure Rate

## Evidence

<!-- okf-trial:evidence-start -->
The failure rate for transmission insulators is provided in Table PG&E-8.4-1.  The failure 
rate calculation includes failures associated with insulator hardware, which is not 
generally tracked separately from insulator failures.  Failure rate is calculated as HFTD 
or HFRA outages per HFTD or HFRA insulator set per year (generally one set of 
insulators per circuit on a structure, count from 2024).  Outages attributed to equipment 
failure, weather (except lightning), contamination, and unknown/other are included.  
Note that outages due to vegetation and third-party damage are not included.

Ignition Rate
<!-- okf-trial:evidence-end -->

## Relationships

* Parent topic: [8.4.14.2 Transmission Line Insulators](../8-4-14-2-transmission-line-insulators.md)
* Previous topic: [Timeframe for Remediation](timeframe-for-remediation.md)
* Next topic: [Ignition Rate](ignition-rate.md)

## Provenance

Extracted from **pge-2026-2028-base-wmp-vol1-r0.pdf**, page 327.[^source-pdf]

[^source-pdf]: pge-2026-2028-base-wmp-vol1-r0.pdf, page 327.
