---
type: Document Section
title: Replacement/Repair Condition
resource: urn:sha256:e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a#section=replacement-repair-condition
tags:
- document-section
- corpus-pge
- level-5
status: stable
generated:
  by: process:okf-trial-topic-bundle-v1
  at: '2026-08-02T00:00:00Z'
sources:
- id: source-pdf
  resource: urn:sha256:e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a#pages=327
  title: pge-2026-2028-base-wmp-vol1-r0.pdf
corpus: PGE
corpus_version: pge_wmp_r0_20260719
source_chunk_id: PGE-TOPIC-00530
slug: replacement-repair-condition
outline_level: 5
outline_order: 530
section_number: null
section_path:
- 8. Grid Design, Operations, and Maintenance
- 8.4 Equipment Maintenance and Repair
- 8.4.14 Other Equipment Not Listed
- 8.4.14.2 Transmission Line Insulators
- Replacement/Repair Condition
page_number: 327
page_numbers:
- 327
document_name: pge-2026-2028-base-wmp-vol1-r0.pdf
source_sha256: e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a
content_sha256: be3c51a1dd156c3e8a327ba5fb21cca79f9ef0c289e8849d449f233f711d3b2d
child_count: 0
---

# Replacement/Repair Condition

## Evidence

<!-- okf-trial:evidence-start -->
Maintenance on insulators is mainly driven by inspection findings, which are prioritized 
as described in Section 8.6.  Maintenance on insulators can occur during inspections or 
with input from an engineering assessment.  Typically, maintenance activities include 
repair, replacement, or removal.  The maintenance activity is determined using 
TD-1001M, TD-8123P-103, job aids, and applicable standards.118

Sampling and testing are expected from 2026 to 2028 to inform future maintenance 
requirements.

Timeframe for Remediation
<!-- okf-trial:evidence-end -->

## Relationships

* Parent topic: [8.4.14.2 Transmission Line Insulators](../8-4-14-2-transmission-line-insulators.md)
* Previous topic: [Maintenance Strategy](maintenance-strategy.md)
* Next topic: [Timeframe for Remediation](timeframe-for-remediation.md)
* Referenced section: [8.6 Work Orders](../../../8-6-work-orders.md)

## Provenance

Extracted from **pge-2026-2028-base-wmp-vol1-r0.pdf**, page 327.[^source-pdf]

[^source-pdf]: pge-2026-2028-base-wmp-vol1-r0.pdf, page 327.
