---
type: Document Section
title: Condition Monitoring
resource: urn:sha256:e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a#section=condition-monitoring
tags:
- document-section
- corpus-pge
- level-5
status: stable
generated:
  by: process:okf-trial-topic-bundle-v1
  at: '2026-08-02T00:00:00Z'
sources:
- id: source-pdf
  resource: urn:sha256:e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a#pages=293
  title: pge-2026-2028-base-wmp-vol1-r0.pdf
corpus: PGE
corpus_version: pge_wmp_r0_20260719
source_chunk_id: PGE-TOPIC-00362
slug: condition-monitoring
outline_level: 5
outline_order: 362
section_number: null
section_path:
- 8. Grid Design, Operations, and Maintenance
- 8.4 Equipment Maintenance and Repair
- 8.4.3 Connectors, Including Hotline Clamps
- 8.4.3.1 Distribution Connectors, Including Hotline Clamps
- Condition Monitoring
page_number: 293
page_numbers:
- 293
document_name: pge-2026-2028-base-wmp-vol1-r0.pdf
source_sha256: e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a
content_sha256: 9eef5d62028253ab8f82b6edfbe46549c162872eaa18ee661eb488286e22b918
child_count: 0
---

# Condition Monitoring

## Evidence

<!-- okf-trial:evidence-start -->
Connectors (including hotline clamps) are visually inspected as part of the detailed 
overhead inspection and aerial inspection programs.  Detailed overhead inspections are 
both risk and compliance driven as described in Section 8.3.  Some of the connector 
conditions that are monitored include corrosion, physical damage, wrong connector 
type, and insufficient clearance.  A full list of conditions that are monitored are defined in 
the PG&E Overhead Inspection Job Aid (TD-2305M-JA02).91

Maintenance Strategy
<!-- okf-trial:evidence-end -->

## Relationships

* Parent topic: [8.4.3.1 Distribution Connectors, Including Hotline Clamps](../8-4-3-1-distribution-connectors-including-hotline-clamps.md)
* Previous topic: [Relevant Asset Types (Select all that apply)](relevant-asset-types-select-all-that-apply.md)
* Next topic: [Maintenance Strategy](maintenance-strategy.md)
* Referenced section: [8.3 Asset Inspections](../../../8-3-asset-inspections.md)

## Provenance

Extracted from **pge-2026-2028-base-wmp-vol1-r0.pdf**, page 293.[^source-pdf]

[^source-pdf]: pge-2026-2028-base-wmp-vol1-r0.pdf, page 293.
