---
type: Document Section
title: Condition Monitoring
resource: urn:sha256:e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a#section=condition-monitoring
tags:
- document-section
- corpus-pge
- level-4
status: stable
generated:
  by: process:okf-trial-topic-bundle-v1
  at: '2026-08-02T00:00:00Z'
sources:
- id: source-pdf
  resource: urn:sha256:e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a#pages=301
  title: pge-2026-2028-base-wmp-vol1-r0.pdf
corpus: PGE
corpus_version: pge_wmp_r0_20260719
source_chunk_id: PGE-TOPIC-00399
slug: condition-monitoring
outline_level: 4
outline_order: 399
section_number: null
section_path:
- 8. Grid Design, Operations, and Maintenance
- 8.4 Equipment Maintenance and Repair
- 8.4.5 Fuses, Including Expulsion Fuses
- Condition Monitoring
page_number: 301
page_numbers:
- 301
document_name: pge-2026-2028-base-wmp-vol1-r0.pdf
source_sha256: e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a
content_sha256: 63045a109d2935497da2f73e24be95a2254a3a4eabb21d9421082903ddd6e834
child_count: 0
---

# Condition Monitoring

## Evidence

<!-- okf-trial:evidence-start -->
Expulsion fuses are visually inspected as part of the detailed overhead and aerial 
inspections.  Detailed overhead inspections are both risk and compliance driven and 
performed as described in Section 8.3.  Some of the fuse conditions that are monitored 
include broken/damaged cutouts, Liquid Fuse with no liquid, Liquid Fuse with low oil 
level, and fuse end fitting corroded.  A full list of conditions that are monitored are in the 
PG&E Overhead Inspection Job Aid (TD-2305M-JA02).97

In addition, PG&E performs infrared detailed overhead inspections of distribution 
electric lines and equipment in the HFTD (Section 8.3.8) to detect abnormal hot spots 
on equipment using infrared imaging and temperature measuring systems.  Excessive 
heating gradients on fuses are a potential sign of equipment failure.

Maintenance Strategy
<!-- okf-trial:evidence-end -->

## Relationships

* Parent topic: [8.4.5 Fuses, Including Expulsion Fuses](../8-4-5-fuses-including-expulsion-fuses.md)
* Previous topic: [Relevant Asset Types (Select all that apply)](relevant-asset-types-select-all-that-apply.md)
* Next topic: [Maintenance Strategy](maintenance-strategy.md)
* Referenced section: [8.3 Asset Inspections](../../8-3-asset-inspections.md)
* Referenced section: [8.3.8 Distribution – Detailed Inspection Program](../../8-3-asset-inspections/8-3-8-distribution-detailed-inspection-program.md)

## Provenance

Extracted from **pge-2026-2028-base-wmp-vol1-r0.pdf**, page 301.[^source-pdf]

[^source-pdf]: pge-2026-2028-base-wmp-vol1-r0.pdf, page 301.
