---
type: Document Section
title: Condition Monitoring
resource: urn:sha256:e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a#section=condition-monitoring
tags:
- document-section
- corpus-pge
- level-4
status: stable
generated:
  by: process:okf-trial-topic-bundle-v1
  at: '2026-08-02T00:00:00Z'
sources:
- id: source-pdf
  resource: urn:sha256:e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a#pages=303
  title: pge-2026-2028-base-wmp-vol1-r0.pdf
corpus: PGE
corpus_version: pge_wmp_r0_20260719
source_chunk_id: PGE-TOPIC-00408
slug: condition-monitoring
outline_level: 4
outline_order: 408
section_number: null
section_path:
- 8. Grid Design, Operations, and Maintenance
- 8.4 Equipment Maintenance and Repair
- 8.4.6 Distribution Pole
- Condition Monitoring
page_number: 303
page_numbers:
- 303
document_name: pge-2026-2028-base-wmp-vol1-r0.pdf
source_sha256: e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a
content_sha256: 141abdf11e0c53a899e93723289b388da97513b1931ecb5566d730fa6344eb80
child_count: 0
---

# Condition Monitoring

## Evidence

<!-- okf-trial:evidence-start -->
Distribution poles are visually inspected as part of the detailed overhead inspection and 
aerial inspection programs.  Additionally, intrusive inspections of wood poles are 
conducted as part of the PT&T Program.  Inspections are both risk and compliance 
driven and are performed as described in Section 8.3.  Some of the pole conditions that 
are monitored include broken/damaged, split, visually deteriorated, leaning, woodpecker 
damage, deformed, and overstressed.  A full list of conditions that are monitored are 
defined in TD-2305M-JA02.98

Also included are poles that are identified as potentially overloaded through system 
inspections or the pole loading assessment as described in Section 8.3.8.

Maintenance Strategy
<!-- okf-trial:evidence-end -->

## Relationships

* Parent topic: [8.4.6 Distribution Pole](../8-4-6-distribution-pole.md)
* Previous topic: [Relevant Asset Types (Select all that apply)](relevant-asset-types-select-all-that-apply.md)
* Next topic: [Maintenance Strategy](maintenance-strategy.md)
* Referenced section: [8.3 Asset Inspections](../../8-3-asset-inspections.md)
* Referenced section: [8.3.8 Distribution – Detailed Inspection Program](../../8-3-asset-inspections/8-3-8-distribution-detailed-inspection-program.md)

## Provenance

Extracted from **pge-2026-2028-base-wmp-vol1-r0.pdf**, page 303.[^source-pdf]

[^source-pdf]: pge-2026-2028-base-wmp-vol1-r0.pdf, page 303.
