---
type: Document Section
title: Condition Monitoring
resource: urn:sha256:e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a#section=condition-monitoring
tags:
- document-section
- corpus-pge
- level-4
status: stable
generated:
  by: process:okf-trial-topic-bundle-v1
  at: '2026-08-02T00:00:00Z'
sources:
- id: source-pdf
  resource: urn:sha256:e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a#pages=305
  title: pge-2026-2028-base-wmp-vol1-r0.pdf
corpus: PGE
corpus_version: pge_wmp_r0_20260719
source_chunk_id: PGE-TOPIC-00417
slug: condition-monitoring
outline_level: 4
outline_order: 417
section_number: null
section_path:
- 8. Grid Design, Operations, and Maintenance
- 8.4 Equipment Maintenance and Repair
- 8.4.7 Lightning Arrestors
- Condition Monitoring
page_number: 305
page_numbers:
- 305
document_name: pge-2026-2028-base-wmp-vol1-r0.pdf
source_sha256: e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a
content_sha256: 9446478684b0a06ac4f3113f7d434dfc92e31c399d0dd6be757faa7a8ab1d60b
child_count: 0
---

# Condition Monitoring

## Evidence

<!-- okf-trial:evidence-start -->
Lightning arrestors are visually inspected as part of the detailed overhead inspection 
and aerial inspection programs.  Detailed overhead inspections are both risk and 
compliance driven and are performed as described in Section 8.3.  Some of the 
lightning arrestor conditions that are monitored include those that are broken and/or 
flashed.  A full list of conditions that are monitored are defined in the PG&E Overhead 
Inspection Job Aid (TD-2305M-JA02).100

Maintenance Strategy
<!-- okf-trial:evidence-end -->

## Relationships

* Parent topic: [8.4.7 Lightning Arrestors](../8-4-7-lightning-arrestors.md)
* Previous topic: [Relevant Asset Types (Select all that apply)](relevant-asset-types-select-all-that-apply.md)
* Next topic: [Maintenance Strategy](maintenance-strategy.md)
* Referenced section: [8.3 Asset Inspections](../../8-3-asset-inspections.md)

## Provenance

Extracted from **pge-2026-2028-base-wmp-vol1-r0.pdf**, page 305.[^source-pdf]

[^source-pdf]: pge-2026-2028-base-wmp-vol1-r0.pdf, page 305.
