---
type: Document Section
title: Analysis of Reliability/Safety Impacts for Settings the Electrical Corporation
  Uses
resource: urn:sha256:e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a#section=analysis-of-reliability-safety-impacts-for-settings-the-electrical-corpo
tags:
- document-section
- corpus-pge
- level-5
status: stable
generated:
  by: process:okf-trial-topic-bundle-v1
  at: '2026-08-02T00:00:00Z'
sources:
- id: source-pdf
  resource: urn:sha256:e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a#pages=358,359,360
  title: pge-2026-2028-base-wmp-vol1-r0.pdf
corpus: PGE
corpus_version: pge_wmp_r0_20260719
source_chunk_id: PGE-TOPIC-00565
slug: analysis-of-reliability-safety-impacts-for-settings-the-electrical-corpo
outline_level: 5
outline_order: 565
section_number: null
section_path:
- 8. Grid Design, Operations, and Maintenance
- 8.7 Grid Operations and Procedures
- 8.7.1 Equipment Settings to Reduce Wildfire Risk
- 8.7.1.1 Protective Equipment and Device Settings
- Analysis of Reliability/Safety Impacts for Settings the Electrical Corporation Uses
page_number: 358
page_numbers:
- 358
- 359
- 360
document_name: pge-2026-2028-base-wmp-vol1-r0.pdf
source_sha256: e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a
content_sha256: 289c493ad648960771813a2213a6db3090c60b4f0b8282ccf18ab8f3d4b2f34e
child_count: 0
---

# Analysis of Reliability/Safety Impacts for Settings the Electrical Corporation Uses

## Evidence

<!-- okf-trial:evidence-start -->
In 2024, we reduced the Customer Average Interruption Duration Index (CAIDI) and 
Customers Experiencing a Sustained Outage (CESO) for customers served by 
EPSS-capable lines as compared to data from the prior two-year average.  Through the 
end of 2024, the average CAIDI was 150 minutes—a 17 percent reduction from the 
prior two-year average.

The average CESO through the end of 2024 was 818 customers—a 7 percent reduction 
from the prior two-year average of 880 customers.  We focused on responding to all 
outages on EPSS-enabled circuits within 60 minutes.  By the end of 2024, we 
responded to 93 percent of outages on EPSS-enabled lines within 60 minutes, 
responding on average within 36 minutes.

Furthermore, more than nine hundred thousand customers—52 percent of the 
customers protected by EPSS—experienced zero outages in 2024.  However, on 
certain circuit segments, EPSS can exacerbate existing reliability issues.  Approximately 
six percent of customers in scope for EPSS in 2024 experienced five or more outages 
while EPSS protection was enabled.

Additionally, EPSS protection has resulted in 629 potential wildfire saves through the 
end of 2024.  The 629 saves include outages occurring due to equipment failure, 
vegetation contact, animal contact, or third-party contact, as well as DCD outages 
reviewed by our Engineering team and Gridscope identified outages, all with conditions 
historically precipitating in ignitions.  Gridscope technology is a new and innovative 
solution that was implemented in 2023 to supplement existing wildfire mitigation 
strategies.  Gridscope uses sensors and real-time monitoring to enhance grid reliability 
and safety, alongside other advanced technologies.  Gridscope devices are 
state-of-the-art sensory devices that collect asset performance data that can be used in 
real-time to manage outages, as well as be used for work planning for future reliability 
programs.  See Section 8.7.1.3.2 for more information on Gridscope.

We have conducted extensive analysis on the reliability impacts when EPSS is enabled, 
as well as highlighted the multiple actions we continue to take to reduce outage 
frequency and associated customer impact.

To enhance communication with customers who are experiencing outages, PG&E has 
developed a Foundry platform outage tool.  The tool improves the visibility of impacted 
customers because it allows us to track outages at the customer level instead of at

-328-

circuit or device level, which was the process in past years.  It also provides outage 
cause (when available) and is used for the resilience program targeting of vulnerable 
customers.  In 2024, we sent over 1.8 million text messages and over 200,000 e-mails 
to customers who experienced outages in EPSS-protected areas.

To further minimize outage impact, our Residential Storage Initiative (RSI) program 
offers a permanent battery installation for customers with Access & Functional Needs 
who are frequently impacted by EPSS outages.  The permanent battery powers critical 
circuits within the home to provide backup power during these outages.  In 2024, the 
RSI program installed 1,447 batteries for qualified customers and 1,890 batteries from 
inception through December 2024.

See ACI PG&E-25U-06 in Appendix D for more information about the EPSS Program’s 
effort to enhance program reliability.

See Section 11.4 for more information on PG&E’s public outreach and communications 
efforts related to first responders, health and communication infrastructure, and medical 
baseline customers.

Table 8-7 below shows our top 10 impacted circuits from changes to EPSS in the past 
three years.

TABLE 8-7:   
TOP TEN IMPACTED CIRCUITS FROM CHANGES TO EPSS IN THE PAST THREE YEARS

(2022-2024) 57

Circuit/Circuit

Cumulative

Segment

Number of 
Outages in

Cumulative

Number of 
Customers 
Impacted by

Length 
(Overhead 
Circuit Miles)

Outage 
Duration 
(in Minutes)

Circuit/Circuit

Circuit/Circuit 
Segment Name

Past 
Three Years

Segment ID

Outages

183052113 
Templeton 2113 
321.7 
59 
13,622 
75,974 
083622106 
Camp Evers 2106 
79.9 
52 
17,961 
60,189 
043432104 
Silverado 2104 
142.2 
52 
23,246 
39,419 
253642101 
Poso Mountain 2101 
59.1 
51 
27,338 
3,117 
063172101 
Madison 2101 
168.1 
51 
16,476 
27,571 
182391103 
Oilfields 1103 
144.5 
50 
68,470 
54,977 
153662102 
Apple Hill 2102 
359.7 
50 
18,794 
79,618 
163351702 
Curtis 1702 
117.4 
49 
20,864 
57,264 
153082106 
Placerville 2106 
272.6 
49 
15,871 
77,250 
254061102 
Dunlap 1102 
55.3 
46 
28,294 
4,934

-329-

Criteria for Enabling the Settings
<!-- okf-trial:evidence-end -->

## Relationships

* Parent topic: [8.7.1.1 Protective Equipment and Device Settings](../8-7-1-1-protective-equipment-and-device-settings.md)
* Previous topic: [Protective Equipment and Settings on Transmission Lines](protective-equipment-and-settings-on-transmission-lines.md)
* Next topic: [Criteria for Enabling the Settings](criteria-for-enabling-the-settings.md)
* Referenced section: [8.7.1.3.2 Pole Mounted Sensor](../8-7-1-3-settings-of-other-emerging-technologies-e-g-rapid-earth-fault-current-li/8-7-1-3-2-pole-mounted-sensor.md)
* Referenced section: [11.4 Public Communication, Outreach, and Education Awareness](../../../../11-emergency-preparedness-collaboration-and-community-outreach/11-4-public-communication-outreach-and-education-awareness.md)

## Provenance

Extracted from **pge-2026-2028-base-wmp-vol1-r0.pdf**, pages 358-360.[^source-pdf]

[^source-pdf]: pge-2026-2028-base-wmp-vol1-r0.pdf, pages 358-360.
