---
type: Document Section
title: Protective Equipment and Settings on Transmission Lines
resource: urn:sha256:e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a#section=protective-equipment-and-settings-on-transmission-lines
tags:
- document-section
- corpus-pge
- level-5
status: stable
generated:
  by: process:okf-trial-topic-bundle-v1
  at: '2026-08-02T00:00:00Z'
sources:
- id: source-pdf
  resource: urn:sha256:e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a#pages=357,358
  title: pge-2026-2028-base-wmp-vol1-r0.pdf
corpus: PGE
corpus_version: pge_wmp_r0_20260719
source_chunk_id: PGE-TOPIC-00564
slug: protective-equipment-and-settings-on-transmission-lines
outline_level: 5
outline_order: 564
section_number: null
section_path:
- 8. Grid Design, Operations, and Maintenance
- 8.7 Grid Operations and Procedures
- 8.7.1 Equipment Settings to Reduce Wildfire Risk
- 8.7.1.1 Protective Equipment and Device Settings
- Protective Equipment and Settings on Transmission Lines
page_number: 357
page_numbers:
- 357
- 358
document_name: pge-2026-2028-base-wmp-vol1-r0.pdf
source_sha256: e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a
content_sha256: 1fda55473e086164e5c87c8aa89733115eae4a3b17de996838fe85899122bdd2
child_count: 0
---

# Protective Equipment and Settings on Transmission Lines

## Evidence

<!-- okf-trial:evidence-start -->
Similar to distribution, transmission circuits enabled with EPSS are also configured to 
trip-bolted fault conditions at 100 milliseconds or less.  There currently are 
two methodologies that can be utilized for fast tripping, EPSS or ComAPS.

EPSS on transmission assets involves setting protective relays with no intentional time 
delay.  This is done by adjusting the setting at the source terminal of a radial Non-BES 
transmission line to ensure 100 percent of that protected line will have faults cleared

-327-

with no time delay.  This is accomplished by eliminating the time delay normally set for 
the purpose of relay coordination and may result in an unnecessary trip during a fault 
condition.  Transmission EPSS is enabled and disabled on a seasonal basis.

Alternatively, ComAPS uses a communication channel(s) between two or more ends of 
a transmission line to provide no intentional time delay clearing over 100 percent of the 
line.  It can be applied to both BES and Non-BES transmission lines, and both radial 
and networked lines, provided that the line has three terminals or fewer and each of the 
terminals has relays and a fault interrupting device, such as a circuit breaker.  ComAPS 
is enabled year-round and is an industry-wide application traditionally deployed to 
ensure Protection System coordination and/or mitigate for system stability issues.

Analysis of Reliability/Safety Impacts for Settings the Electrical Corporation Uses
<!-- okf-trial:evidence-end -->

## Relationships

* Parent topic: [8.7.1.1 Protective Equipment and Device Settings](../8-7-1-1-protective-equipment-and-device-settings.md)
* Previous topic: [Protective Equipment and Settings on Distribution Lines](protective-equipment-and-settings-on-distribution-lines.md)
* Next topic: [Analysis of Reliability/Safety Impacts for Settings the Electrical Corporation Uses](analysis-of-reliability-safety-impacts-for-settings-the-electrical-corpo.md)

## Provenance

Extracted from **pge-2026-2028-base-wmp-vol1-r0.pdf**, pages 357-358.[^source-pdf]

[^source-pdf]: pge-2026-2028-base-wmp-vol1-r0.pdf, pages 357-358.
