---
type: Document Section
title: Criteria for When the Electrical Corporation Enables the Settings
resource: urn:sha256:e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a#section=criteria-for-when-the-electrical-corporation-enables-the-settings
tags:
- document-section
- corpus-pge
- level-5
status: stable
generated:
  by: process:okf-trial-topic-bundle-v1
  at: '2026-08-02T00:00:00Z'
sources:
- id: source-pdf
  resource: urn:sha256:e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a#pages=365,366
  title: pge-2026-2028-base-wmp-vol1-r0.pdf
corpus: PGE
corpus_version: pge_wmp_r0_20260719
source_chunk_id: PGE-TOPIC-00575
slug: criteria-for-when-the-electrical-corporation-enables-the-settings
outline_level: 5
outline_order: 575
section_number: null
section_path:
- 8. Grid Design, Operations, and Maintenance
- 8.7 Grid Operations and Procedures
- 8.7.1 Equipment Settings to Reduce Wildfire Risk
- 8.7.1.2 Automatic Recloser Settings
- Criteria for When the Electrical Corporation Enables the Settings
page_number: 365
page_numbers:
- 365
- 366
document_name: pge-2026-2028-base-wmp-vol1-r0.pdf
source_sha256: e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a
content_sha256: 7ec6fe02fa00b612ee0559fad911471d565cbd2a68f44bdc63a42a991135864f
child_count: 0
---

# Criteria for When the Electrical Corporation Enables the Settings

## Evidence

<!-- okf-trial:evidence-start -->
Automatic reclosing can pose a risk of fire ignition during elevated fire conditions.  When 
wildfire risk is elevated and circuits meet EPSS enablement criteria, EPSS is enabled 
on protection devices.  At the same time, auto-reclosing is disabled on those devices 
until it is safe to return the device to normal protection settings.

On the distribution system, the criteria for enabling EPSS are described in 
Section 8.7.1.1.  The same criteria apply to the disablement of auto-reclosing.  On the 
transmission system, auto reclosing is disabled for the entire wildfire season when the 
FPI rating reaches R3 or greater.

-335-

Operational Procedures for When the Settings Are Enabled, Including Monitoring 
for Re-Energization
<!-- okf-trial:evidence-end -->

## Relationships

* Parent topic: [8.7.1.2 Automatic Recloser Settings](../8-7-1-2-automatic-recloser-settings.md)
* Previous topic: [Analysis of Reliability/Safety Impacts for Settings the Electrical Corporation Uses](analysis-of-reliability-safety-impacts-for-settings-the-electrical-corpo.md)
* Next topic: [Operational Procedures for When the Settings Are Enabled, Including Monitoring for Re-Energization](operational-procedures-for-when-the-settings-are-enabled-including-monit.md)
* Referenced section: [8.7.1.1 Protective Equipment and Device Settings](../8-7-1-1-protective-equipment-and-device-settings.md)

## Provenance

Extracted from **pge-2026-2028-base-wmp-vol1-r0.pdf**, pages 365-366.[^source-pdf]

[^source-pdf]: pge-2026-2028-base-wmp-vol1-r0.pdf, pages 365-366.
