---
type: Document Section
title: Analysis of Reliability/Safety Impacts for Settings the Electrical Corporation
  Uses
resource: urn:sha256:e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a#section=analysis-of-reliability-safety-impacts-for-settings-the-electrical-corpo
tags:
- document-section
- corpus-pge
- level-6
status: stable
generated:
  by: process:okf-trial-topic-bundle-v1
  at: '2026-08-02T00:00:00Z'
sources:
- id: source-pdf
  resource: urn:sha256:e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a#pages=366,367
  title: pge-2026-2028-base-wmp-vol1-r0.pdf
corpus: PGE
corpus_version: pge_wmp_r0_20260719
source_chunk_id: PGE-TOPIC-00583
slug: analysis-of-reliability-safety-impacts-for-settings-the-electrical-corpo
outline_level: 6
outline_order: 583
section_number: null
section_path:
- 8. Grid Design, Operations, and Maintenance
- 8.7 Grid Operations and Procedures
- 8.7.1 Equipment Settings to Reduce Wildfire Risk
- 8.7.1.3 Settings of Other Emerging Technologies (e.g., Rapid Earth Fault Current
  Limiters)
- 8.7.1.3.1 Rapid Earth Fault Current Limiter
- Analysis of Reliability/Safety Impacts for Settings the Electrical Corporation Uses
page_number: 366
page_numbers:
- 366
- 367
document_name: pge-2026-2028-base-wmp-vol1-r0.pdf
source_sha256: e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a
content_sha256: 42c368d49bd00915300566e7a1392bce2fa7cf72180483e13a10b9f1d164b613
child_count: 0
---

# Analysis of Reliability/Safety Impacts for Settings the Electrical Corporation Uses

## Evidence

<!-- okf-trial:evidence-start -->
As previously discussed in our response to ACI PG&E-23-07 of the 2025 WMP Update, 
the PG&E REFCL pilot at the Calistoga Substation continues to progress but is still 
currently in the testing and evaluation stage.  Reliability and safety impacts are being 
evaluated at the demonstration site.  Field testing to date showed the technology limited 
ground fault currents to less than 1 amp.  The reliability impact of REFCL with EPSS is 
being evaluated.

-336-

REFCL Has Been in-Service in Monitoring Mode, so Existing Line Protection 
Devices Operate for Sustained Faults.  REFCL-Related Outages Have Only 
Occurred During Field Testing Activities.  Criteria for When the Electrical 
Corporation Enables the Settings
<!-- okf-trial:evidence-end -->

## Relationships

* Parent topic: [8.7.1.3.1 Rapid Earth Fault Current Limiter](../8-7-1-3-1-rapid-earth-fault-current-limiter.md)
* Previous topic: [Settings Used to Reduce Wildfire Risk](settings-used-to-reduce-wildfire-risk.md)
* Next topic: [REFCL Has Been in-Service in Monitoring Mode, so Existing Line Protection Devices Operate for Sustained Faults. REFCL-Related Outages Have Only Occurred During Field Testing Activities. Criteria for When the Electrical Corporation Enables the Settings](refcl-has-been-in-service-in-monitoring-mode-so-existing-line-protection.md)

## Provenance

Extracted from **pge-2026-2028-base-wmp-vol1-r0.pdf**, pages 366-367.[^source-pdf]

[^source-pdf]: pge-2026-2028-base-wmp-vol1-r0.pdf, pages 366-367.
