---
type: Document Section
title: Analysis of Reliability/Safety Impacts for Settings the Electrical Corporation
  Uses
resource: urn:sha256:e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a#section=analysis-of-reliability-safety-impacts-for-settings-the-electrical-corpo
tags:
- document-section
- corpus-pge
- level-6
status: stable
generated:
  by: process:okf-trial-topic-bundle-v1
  at: '2026-08-02T00:00:00Z'
sources:
- id: source-pdf
  resource: urn:sha256:e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a#pages=368
  title: pge-2026-2028-base-wmp-vol1-r0.pdf
corpus: PGE
corpus_version: pge_wmp_r0_20260719
source_chunk_id: PGE-TOPIC-00591
slug: analysis-of-reliability-safety-impacts-for-settings-the-electrical-corpo
outline_level: 6
outline_order: 591
section_number: null
section_path:
- 8. Grid Design, Operations, and Maintenance
- 8.7 Grid Operations and Procedures
- 8.7.1 Equipment Settings to Reduce Wildfire Risk
- 8.7.1.3 Settings of Other Emerging Technologies (e.g., Rapid Earth Fault Current
  Limiters)
- 8.7.1.3.2 Pole Mounted Sensor
- Analysis of Reliability/Safety Impacts for Settings the Electrical Corporation Uses
page_number: 368
page_numbers:
- 368
document_name: pge-2026-2028-base-wmp-vol1-r0.pdf
source_sha256: e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a
content_sha256: 5d359f1435770db4cb25518ad1c4ab8182e35feb3159d423d09578acb7bd1cd9
child_count: 0
---

# Analysis of Reliability/Safety Impacts for Settings the Electrical Corporation Uses

## Evidence

<!-- okf-trial:evidence-start -->
The Gridscope pole mounted sensor is not designed to operate as a distribution 
protection device in the way a traditional circuit breaker, line recloser or fuse would by 
detecting a fault and opening a circuit.  Therefore, there are no adverse reliability 
implications for implementing Gridscope.

There are positive reliability benefits for implementing Gridscope that PG&E has not yet 
fully quantified.  For example, in our initial limited rollout of the technology we found ten 
instances where hazards were detected on energized conductors before any outage 
occurred.  Additionally, we have had multiple instances where data from the devices 
was provided to troubleshooters prior to patrol and restoration activities began, allowing 
them to have more precise detail on the potential location, or in some cases actual 
location, of the fault activity, thereby significantly reducing the duration of the outage.

Examples of these successes with the Gridscope technology include a July 5, 2024, 
instance where a troubleshooter was provided a location from a Gridscope device 
where vegetation was found smoldering on an energized conductor.  Once observed by 
the troubleshooter, the line was deenergized, preventing an ignition.  In another 
instance on June 27, 2024, an outage on Placerville 2106, at a location that traditionally 
would generate an average CAIDI of 283 minutes, Gridscope data allowed 
troubleshooters to locate the specific fault location and reduce typical CAIDI by 
70 percent to 88 minutes.

Criteria for When the Electrical Corporation Enables the Settings
<!-- okf-trial:evidence-end -->

## Relationships

* Parent topic: [8.7.1.3.2 Pole Mounted Sensor](../8-7-1-3-2-pole-mounted-sensor.md)
* Previous topic: [Settings Used to Reduce Wildfire Risk](settings-used-to-reduce-wildfire-risk.md)
* Next topic: [Criteria for When the Electrical Corporation Enables the Settings](criteria-for-when-the-electrical-corporation-enables-the-settings.md)

## Provenance

Extracted from **pge-2026-2028-base-wmp-vol1-r0.pdf**, page 368.[^source-pdf]

[^source-pdf]: pge-2026-2028-base-wmp-vol1-r0.pdf, page 368.
