---
type: Document Section
title: Criteria for When the Electrical Corporation Enables the Settings
resource: urn:sha256:e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a#section=criteria-for-when-the-electrical-corporation-enables-the-settings
tags:
- document-section
- corpus-pge
- level-6
status: stable
generated:
  by: process:okf-trial-topic-bundle-v1
  at: '2026-08-02T00:00:00Z'
sources:
- id: source-pdf
  resource: urn:sha256:e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a#pages=368,369
  title: pge-2026-2028-base-wmp-vol1-r0.pdf
corpus: PGE
corpus_version: pge_wmp_r0_20260719
source_chunk_id: PGE-TOPIC-00592
slug: criteria-for-when-the-electrical-corporation-enables-the-settings
outline_level: 6
outline_order: 592
section_number: null
section_path:
- 8. Grid Design, Operations, and Maintenance
- 8.7 Grid Operations and Procedures
- 8.7.1 Equipment Settings to Reduce Wildfire Risk
- 8.7.1.3 Settings of Other Emerging Technologies (e.g., Rapid Earth Fault Current
  Limiters)
- 8.7.1.3.2 Pole Mounted Sensor
- Criteria for When the Electrical Corporation Enables the Settings
page_number: 368
page_numbers:
- 368
- 369
document_name: pge-2026-2028-base-wmp-vol1-r0.pdf
source_sha256: e601db5767c0dcaa5e534315c49c3d90ad0b7b09b467da8a37ffc2c3dfb5dc6a
content_sha256: 698a6be799d9e23e81f445ccb69fd59da6371a5d0462bd54f9730a06ace9c65e
child_count: 0
---

# Criteria for When the Electrical Corporation Enables the Settings

## Evidence

<!-- okf-trial:evidence-start -->
The Gridscope pole-mounted sensor is not designed to operate as a distribution 
protection device in the way a traditional circuit breaker, line recloser, or fuse would by

-338-

detecting a fault and opening a circuit.  Therefore, it is not “enabled,” but rather, 
provides around-the-clock sensing of potential fault locations.

Operational Procedures for When the Settings Are Enabled, Including Monitoring 
for Re-Energization
<!-- okf-trial:evidence-end -->

## Relationships

* Parent topic: [8.7.1.3.2 Pole Mounted Sensor](../8-7-1-3-2-pole-mounted-sensor.md)
* Previous topic: [Analysis of Reliability/Safety Impacts for Settings the Electrical Corporation Uses](analysis-of-reliability-safety-impacts-for-settings-the-electrical-corpo.md)
* Next topic: [Operational Procedures for When the Settings Are Enabled, Including Monitoring for Re-Energization](operational-procedures-for-when-the-settings-are-enabled-including-monit.md)

## Provenance

Extracted from **pge-2026-2028-base-wmp-vol1-r0.pdf**, pages 368-369.[^source-pdf]

[^source-pdf]: pge-2026-2028-base-wmp-vol1-r0.pdf, pages 368-369.
